# 2026-11-03 参赛台架验收

- 实物数据库已备份，ENV-04 已停用。五站巡检覆盖 30 路，分配 11／6／6／7。编号、原始历史、三维绑定及 MCU 寄存器保持原值。现有库用 `manage.py retire_ctrl02_sht --settings=config.hardware_live_settings` 幂等执行。仅实物接入跳过停用的 ENV-04，其他读数继续处理。
- 2号板已回装业务版 fa7f40f31621109d。COM6 独立回读 28152 字节一致。
- 实物接口已确认四板持续更新、30 个启用点位均通过模型节点映射检查。恢复后复查有 24 路达到新鲜、良好观测标准。ENV-01、ENV-03 缺测或过期，MQ4-05 和三路氧气为质量待核查，详见本机实物运行目录 verification-20261103T080943Z。此项不作为逐点实物验收。

| 项目 | 验收记录 |
|---|---|
| FAN-01／CTRL-04 | 启动与停止均有回执。100% 时 11.608 V，停止后 0.143 V。风机2保持停止。 |
| FAN-02／CTRL-02 | 启动与停止均有回执。100% 时 11.572 V，停止后 0.053 V。风机1保持停止。 |
| 实物确认 | 用户确认两台各自转起并停下。最后两台继电器与PWM均为0。 |
| 测速和电流功率 | 未验收精度。半速阶段出现异常测速，电压用于本轮反馈。 |
| P5 实体到工单 | 本轮 FLAME-05 触发并恢复，用户确认对应探头高亮和恢复正常。告警 ALM-AUTO-261103-E444A2 已恢复。首轮工单 WO-261103-BECDCE 已由 hardware-admin 复核完成，关联 FLAME-05，来源告警字段为空。第二轮工单 WO-261103-36E56B 关联 FLAME-05 和已恢复的来源告警 ALM-AUTO-261103-695B04，已由 hardware-admin 复核完成。 |
| 实际网关断线、30分钟长稳 | CTRL-03 桥接转发中断后，接口观测离线及过期，恢复后四板均产生新帧。另已捕获四板同时过期及恢复新帧（gw-physical-20261103T080822Z），接口在中断期间标记 offline/stale。现场断电动作待确认，恢复后完成30分钟监测，CTRL-04 有一次新帧超过15秒门槛，未通过无间断标准。 |
| 其他启用点位 | 五个火焰点及中央烟雾已有历史用户验收，其他点位逐路补测。 |
| 正式录像和公网 | 待现场主剧本连续两遍通过。 |

软件验证：后端 419 项通过，前端类型检查通过。

## 演示复现

1. 打开实物平台三维页，用现有方法短暂触发 P5 的 FLAME-05。记录告警与高亮，移开触发源后核对新观测与恢复。
2. 当前仅活动告警可转关联工单。由现场人员核对、复核并结单。实物诊断需按[联调启动说明](../../deploy/hardware-live/README.md)显式启用 DeepSeek。模拟执行回执和硬件回执分开展示。
3. 现场主剧本连续通过两次后录制同屏视频。现有独立演示备份 20261027-165648-4260d67c.zip 已通过 ZIP 完整性检查，包含 SQLite 和 GLB；本轮尚未恢复试跑。更新备份使用独立演示库的现有流程，参见 [隔离演示](../../deploy/agent-demo/README.md)。
4. 实际网关断线后检查前端过期状态；恢复后核对四板新帧，再连续观察30分钟。桥接转发中断可单独检验平台过期逻辑，记录为软件侧故障注入。

## Agent 走查记录

- 实物 P5 巡检及只读复核：核对 FLAME-05 的三维节点、触发与恢复观测、来源告警及已完成工单，证据导出 p5-agent-evidence.json。
- 隔离浏览器回归 3 项通过：V24 定位和模拟来源、护栏和经验展示、P5 草案的取消、确认、幂等重试和编号复核。模型回复使用测试桩，隔离库工单走真实 API。另有 48 项三 Agent 和护栏离线测试通过。真实模型演示待复测。

- 实物联调配置已通过显式开关启用真实 DeepSeek。P5 只读任务 12cd5d72-5c97-466c-9f95-b0e53382fb08 完成，三个角色均输出，共9次模型调用，期间进行了补证。任务快照当时过期，模型明确提示不可使用；部署后已另核对四板恢复新帧。工单保持人工确认，控制入口仍禁用。

## P5 同一告警联合验收

- 2026-11-03 09:00:51–09:01:08 UTC，CTRL-01 的 FLAME-05 上报 `0 → 1 → 0`。平台告警 `ALM-AUTO-261103-D0FA4F`（记录 831）触发后恢复。现场确认 P5 对应探头高亮后恢复。
- 首次真实任务 `c2cfac4b-4ef9-437e-88d7-e47baefb3d96` 在取证时收到供应商 HTTP 503。重试 `be860ff0-3855-4418-a50d-6020d855fe8b` 完成取证，核对到 FLAME-05 当前为良好质量的 0，并指出历史趋势截断，无法核对本次触发。随后诊断收到 HTTP 503，未进入复核。
- 本条告警已恢复，当前接口仅允许活动告警转工单，关联工单为零。同一告警的三 Agent 与工单闭环未通过。待补齐指定告警的观测窗口和恢复后的人工转工单，再复验。

## 对照评测准备

- 隔离模拟 DIA-02 使用真实模型试跑普通问答、单 Agent 和三 Agent。记录保留了传输失败、结构化断言被护栏拒绝及修正后重跑结果。相同冻结快照上的三 Agent 重跑约 27.2 秒、6 次模型调用，三个角色均完成输出。单一模拟用例尚未人工评分。
- FAN-01 两阶段实物证据和评分规则已整理。第一阶段有命令回执、输出和支路电压，但测速质量存疑，现场观察风机未转。第二阶段重新启动后，现场确认转动。普通问答、单 Agent、三 Agent 的同证据对照待跑。
